---
title: Controls Commissioning — controlsfreak.dev
description: Point-to-point checkout — verifying a controller does what its sequence of operations says, one I/O point at a time, override discipline, and trend proof.
canonical: https://controlsfreak.dev/education/controls-commissioning.html
nav: education
category: fundamentals
keywords: point-to-point checkout functional testing startup sequence of operations override trend verification BAS commissioning interlock freezestat freeze-stat freeze stat
---
{% extends "layouts/page.njk" %}
{% from "related-links.njk" import relatedLinks %}

{% block content %}
<main id="main">

    <div class="section-header">
        <span class="section-label">Education · Controls Commissioning</span>
        <div class="section-line"></div>
    </div>

    <div class="tool-card">
        <div class="tool-card-header">
            <h1 class="tool-card-title">Controls Commissioning <span class="tool-tag">Commissioning</span></h1>
        </div>
        <div class="tool-body">

            <p class="page-intro">
                The sequence of operations is a promise: on a call for cooling the valve drives open, on a freeze trip the fan stops, at six in the morning the unit leaves unoccupied mode. Commissioning is where somebody proves the controller actually keeps that promise — not on the graphic, where a green readout costs nothing, but at the physical point. The core move is <strong>point-to-point checkout</strong>: walk every input and output end to end, exercise it, and confirm the controller does what the sequence claims. One question runs the whole page: <em>how do you verify a controller actually does what its sequence of operations says?</em>
            </p>

            <div class="callout">
                <p style="line-height:1.7;">
                    "Commissioning" gets used for three different jobs that share a week on site and get conflated on the schedule. This page is one of them — <strong>controls functional testing</strong>, the point-by-point proof that the <button type="button" data-gloss="ddc">DDC</button> does what the sequence says. The other two move fluids, not signals: <a href="/education/balancing.html">hydronic balancing</a> sets design flow to every water load, and <a href="/education/air-balancing.html">air balancing</a> does the same for the ductwork (a companion lesson). All three have to land before turnover, but they're different work with different tools — a manometer and a balancing report are not a laptop and a points list. Keep them separate in your head and the rest of this page stays about controls.
                </p>
            </div>

            <!-- ───────────────── 1 · What point-to-point is ───────────────── -->
            <h2 class="subhead" id="ccx-p2p">Point-to-point checkout — the whole idea</h2>

            <p>
                Point-to-point checkout is exactly what it sounds like: you take the points list — the I/O schedule from the submittal, the one that says UI3 is the mixed-air sensor and BO2 is the exhaust fan — and you verify every line of it against the physical world, one point at a time. The word that carries the weight is <em>physical</em>. You are not checking that the graphic shows <span data-us="55&nbsp;°F" data-metric="12.8&nbsp;°C">55&nbsp;°F</span>; you are checking that when the mixed-air sensor is really at <span data-us="55&nbsp;°F" data-metric="12.8&nbsp;°C">55&nbsp;°F</span> the controller reads it, that the wire on UI3 goes to the sensor the schedule names, and that the object the sequence references is the object that actually moves.
            </p>

            <p>
                A graphic can be right for all the wrong reasons. A point mapped to the wrong object reads plausibly. A transmitter scaled on the wrong range tracks in the right direction and lies about the magnitude. Two swapped wires each report a believable number. None of that shows up from the <button type="button" data-gloss="front-end">front end</button> — it shows up when you stand at the device, make something known happen, and watch whether the value the controller reports is the value the world is really doing. That's why checkout runs <strong>from the field toward the <button type="button" data-gloss="front-end">front end</button></strong>, not the other way around: the field is the ground truth, and the graphic is the thing on trial.
            </p>

            <!-- ───────────────── 2 · The method, per point type ───────────────── -->
            <h2 class="subhead" id="ccx-method">The method, per point type</h2>

            <p>
                Every point gets exercised in the same spirit — make a known thing happen at the field end, then confirm the controller agrees — but the mechanics differ by point type. The four you'll meet on almost any controller are the analog and binary inputs and outputs (<strong>AI / AO / BI / BO</strong>), and each has its own way of being lied to.
            </p>

            <p>
                <strong>Analog input (AI).</strong> Apply a <em>known</em> input and confirm the engineering value. On a resistance sensor — an RTD or a 10K thermistor — that means a decade box or resistance substitution at the input, using the sensor's type curve to know which temperature a given resistance should represent. On a transmitter it means a signal source: a loop calibrator injecting a known current, or a voltage source for a 0&ndash;10&nbsp;V device, stepped through the bottom, middle, and top of range while you confirm the controller shows the same. This is where scaling errors surface, and the <a href="/tools/signal-scaling.html">signal-scaling tool</a> is the arithmetic behind them — a transmitter read on an object scaled for the wrong range tracks correctly and reads wrong everywhere. Keep the <button type="button" data-gloss="live-zero">live zero</button> in mind: on a 4&ndash;20&nbsp;mA loop, 4&nbsp;mA is a real signal and 0&nbsp;mA is a broken loop, so an AI parked at the very bottom of its range is a wiring question, not a reading.
            </p>

            <p>
                <strong>Analog output (AO).</strong> Command the point to 0, 50, and 100&nbsp;% and go watch the actuator, valve, or drive move. Two things get proven: <em>direction</em> and <em>span</em>. Direction catches the reversed action — an actuator wired or configured for the wrong sense strokes backwards, driving wide open on a 0&nbsp;% command, and the loop fights itself all season. Span catches the actuator that only sweeps part of its travel because its range setting and the software range disagree. A drive gets the same three commands, and its direction of rotation is confirmed here too — once, during checkout, before it matters.
            </p>

            <p>
                <strong>Binary input (BI).</strong> Actuate the actual field contact and confirm the point changes state — and that its <em>sense</em> is right. A proof-of-flow switch, a current switch on a motor lead, a <button type="button" data-gloss="differential-pressure">differential-pressure</button> status: make the real condition happen (or jump the contact at the device, knowing exactly what you've done) and confirm OPEN / CLOSED lands where the sequence expects. Polarity is the trap. A <button type="button" data-gloss="normally-open-closed">normally-closed</button> contact read as <button type="button" data-gloss="normally-open-closed">normally-open</button> inverts the whole meaning, so "fan running" annunciates as "fan failed," and the sequence dutifully reacts to a status that is precisely backwards.
            </p>

            <p>
                <strong>Binary output (BO).</strong> Command on, command off, and confirm the intended load actually switches. The classic catch is the mislabeled or swapped pair: you command the exhaust fan and the supply fan starts, because the two outputs are landed backwards or the panel and the schedule disagree. You only find it by commanding the point and watching the equipment — the graphic will cheerfully show the exhaust fan running while the supply fan is the thing that spun up.
            </p>

            <div class="table-scroll">
                <table class="ref-table">
                    <thead>
                        <tr><th>Point</th><th>Exercise it by</th><th>Confirm</th><th>Common catch</th></tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td><strong>AI</strong></td>
                            <td>Decade box / resistance substitution on an RTD or thermistor; a mA or V source on a transmitter, stepped across range</td>
                            <td>Controller reads the correct engineering value at each point</td>
                            <td>Wrong scaling / range; wrong sensor type curve; a live-zero loop read as a real low value</td>
                        </tr>
                        <tr>
                            <td><strong>AO</strong></td>
                            <td>Command 0 / 50 / 100&nbsp;% and watch the device</td>
                            <td>Actuator, valve, or drive strokes the right direction across the full span</td>
                            <td>Reversed action (backwards on a 0&nbsp;% command); partial span; wrong rotation</td>
                        </tr>
                        <tr>
                            <td><strong>BI</strong></td>
                            <td>Actuate the real field contact (proof / status / current switch)</td>
                            <td>Point changes state, and the polarity matches the sequence</td>
                            <td>Normally-open vs normally-closed inverted — status reads backwards</td>
                        </tr>
                        <tr>
                            <td><strong>BO</strong></td>
                            <td>Command on / off</td>
                            <td>The relay or contactor energizes the load the schedule names</td>
                            <td>Mislabeled or swapped outputs driving the wrong equipment</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <!-- ───────────────── 3 · Override discipline ───────────────── -->
            <h2 class="subhead" id="ccx-overrides">Override discipline — the safety spine</h2>

            <p>
                Every one of those tests is an override. You force the AO to 100&nbsp;%, you put the BI out of service and toggle it, you command the BO on with the <button type="button" data-gloss="interlock">interlocks</button> defeated so you can prove the wiring before you prove the logic. Overrides and forces are <em>how checkout happens</em> — there's no way to test an output without commanding it away from what the sequence wants. The discipline isn't avoiding them; it's <strong>accounting</strong> for them.
            </p>

            <p>
                Two rules do the work. <strong>Log every override as you set it</strong>, so there is a written list of what is not currently under automatic control. <strong>Clear every one before turnover</strong> — walk that list back to zero and confirm each point is released to normal automatic operation. A forced point is a live hazard wearing a disguise: an AO left at 100&nbsp;% holds a heating valve wide open into a summer coil; a defeated freeze <button type="button" data-gloss="interlock">interlock</button> leaves nothing between a cold night and a burst coil; a BO forced on runs a motor the sequence believes is off. The reason it's worse than an ordinary bug is that it's <em>invisible to the logic</em> — the sequence is executing correctly and being ignored. A forgotten force is one of the classic turnover defects, and it's usually found weeks later by the equipment, not by the trend.
            </p>

            <!-- Owner war story (real), rendered in house voice. Override discipline:
                 a correct, deliberate override that slipped through because it never
                 surfaced on the graphics. -->
            <div class="callout" style="margin-top:1.25rem;">
                <p style="margin:0;line-height:1.7;">
                    <strong>True story.</strong> I swapped a controller one winter with the outside air down around <span data-us="&minus;20&nbsp;°F" data-metric="&minus;28.9&nbsp;°C">&minus;20&nbsp;°F</span>. Before the swap I forced all the <button type="button" data-gloss="dx">DX</button> cooling off — you don't bump compressors at that kind of cold, and those units had only small crankcase heat bands, so starting them was a good way to hurt a compressor. That was the right call for the day. The trouble was the graphics: the forced-off cooling outputs never showed as overridden on the <button type="button" data-gloss="front-end">front end</button>, so once the swap was done they slipped under the radar and nobody saw them. They rode along, quietly forced off, all the way to summer — when the first hot day came in as a no-cool call on that exact controller. Short drive to the site, quick fix once I was there: clear the overrides. The lesson isn't "don't override" — the override was correct. It's that an override placed for a good reason still has to be written down and cleared before turnover, and the ones that never surface on the graphics are exactly the ones that get you. A point-to-point pass over the swapped points would have caught a forced-off cooling output on the spot.
                </p>
            </div>

            <!-- ───────────────── 4 · Interlocks + sequence logic ───────────────── -->
            <h2 class="subhead" id="ccx-interlocks">Interlocks and sequence logic, against design intent</h2>

            <p>
                Proving each point moves is necessary and not sufficient. The sequence is a set of <em>relationships</em> — this condition trips, so that output responds — and those get verified by making the triggering condition real and confirming the programmed reaction, not by confirming the trigger point merely reads. Trip the <button type="button" data-gloss="freezestat">freeze stat</button> (a low-limit thermostat set just above freezing) and confirm the sequence does everything it promises: fan off, outside-air damper closed, heating valve driven open, alarm annunciated — the whole response, not just "the freeze point went to ALARM." Trip the <button type="button" data-gloss="high-static-cutout">high-static cutout</button> and confirm the supply fan actually stops. Put the unit in unoccupied mode and confirm setbacks, damper positions, and fan state all follow. Drive a reset input across its range and confirm the reset output walks the way the sequence draws it.
            </p>

            <p>
                Hardwired safeties get special attention, because they exist for exactly the moments the software can't be trusted. A <button type="button" data-gloss="freezestat">freeze stat</button> or high-static switch wired to drop the fan through hardware has to be proven to drop the fan <em>through hardware</em> — controller watching, but not in the path. The whole point of a hardwired safety is that it works when the software's number is a lie: a <button type="button" data-gloss="railed">railed</button> sensor, a crashed controller, a value stuck where nothing downstream can see it's wrong. Test it the way it will be asked to work.
            </p>

            <!-- ───────────────── 5 · Trends ───────────────── -->
            <h2 class="subhead" id="ccx-trends">Trend logs — proof over time</h2>

            <p>
                A point-to-point walk proves a point moved once. It does not prove the loop holds setpoint at three in the morning, that the <button type="button" data-gloss="lead-lag">lead/lag</button> rotation actually rotated on schedule, or that the <button type="button" data-gloss="duct-static">static reset</button> walked down on a mild evening and back up on a design afternoon. That proof lives in <strong>trends</strong>. Stand up trend logs — <button type="button" data-gloss="change-of-value">change-of-value</button> or a short interval — on the points the sequence cares about, let them run across real operating swings, and read them back.
            </p>

            <p>
                Trends catch the failures a snapshot cannot: a loop that tracks fine when you nudge it but <button type="button" data-gloss="hunting">hunts</button> for twenty minutes after a load step, staging that <button type="button" data-gloss="short-cycling">short-cycles</button> on a marginal <button type="button" data-gloss="deadband">deadband</button>, a reset that never leaves its design value because the polling side was never enabled. A commissioning record that ends at the point-to-point walk has proven the plumbing; the trends are what prove the <em>sequence</em>. If you've tuned a loop in the <a href="/simulators/pid-tuner.html">PID tuner</a>, you already know the shape of what a trend is showing you — the same overshoot and <button type="button" data-gloss="hunting">hunting</button>, now on a real point over real hours.
            </p>

            <!-- ───────────────── 6 · Documentation / turnover ───────────────── -->
            <h2 class="subhead" id="ccx-turnover">Documentation and turnover</h2>

            <p>
                The deliverable of checkout is not a working building — it's the <em>record</em> that the building was proven to work, point by point, with a name and a date on it. The completed point-to-point checklist is that record: every I/O point, what it was exercised with, the observed value or state, pass or fail, and a note wherever something had to be corrected. Whatever is still open at turnover goes on the <strong>issues log</strong> — the punch list of deferred items — so nothing quietly falls through the seam between "commissioned" and "occupied."
            </p>

            <p>
                The other half of a good record is that it lets the <em>next</em> tech re-verify. A year from now, when a sensor drifts or a controller gets swapped, the person standing at the panel should be able to read what "right" looked like on the day it was proven. Leave the checklist, leave the trends, and leave the overrides cleared — and listed as cleared. That last part is what turning a system over actually means: not "it runs," but "here is the proof it runs, and here is how you'll know when it stops."
            </p>

            <!-- ───────────────── 7 · Capstone ───────────────── -->
            <h2 class="subhead" id="ccx-loop">One small loop, run once per point</h2>

            <p>
                Strip the page to its shape and it's a single loop, run once for every point on the list. The sequence of operations is the yardstick at the top; the loop beneath it is the work — exercise the point, watch the field device, confirm it against the sequence, then document it and clear the force before you move on. Do that for every line of the I/O schedule and you've commissioned the controls. Skip a line and you've left one for the equipment to find.
            </p>

            <svg class="edu-svg" viewBox="0 0 810 300" role="img" aria-labelledby="ccx-cap-title ccx-cap-desc"
                 font-family="var(--mono)">
                <title id="ccx-cap-title">The point-to-point verification loop</title>
                <desc id="ccx-cap-desc">A banner across the top reads Sequence of Operations — the design intent every point is checked against. Below it, four boxes in a row form a left-to-right loop: box one, Exercise (apply or command the point); box two, Field Device (the physical response); box three, Confirm (value, state, or action); box four, Document (log it and clear the force). Solid arrows connect the boxes left to right. A dashed arrow rises from the Confirm box up to the Sequence banner, labeled does it match the sequence. A dashed return arrow runs from the Document box back to the Exercise box, labeled walk every point on the list end to end.</desc>

                <!-- Sequence banner: the yardstick every point is checked against -->
                <rect x="20" y="28" width="770" height="46" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.5"/>
                <text x="405" y="50" text-anchor="middle" font-size="13" font-weight="600" fill="var(--text-bright)">SEQUENCE OF OPERATIONS</text>
                <text x="405" y="66" text-anchor="middle" class="edu-caption">the design intent every point is checked against</text>

                <!-- Four loop stages -->
                <rect x="30" y="150" width="150" height="72" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.5"/>
                <text x="105" y="184" text-anchor="middle" font-size="13" font-weight="600" fill="var(--text-bright)">1 · EXERCISE</text>
                <text x="105" y="203" text-anchor="middle" class="edu-caption">apply or command it</text>

                <rect x="230" y="150" width="150" height="72" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.5"/>
                <text x="305" y="184" text-anchor="middle" font-size="13" font-weight="600" fill="var(--text-bright)">2 · FIELD DEVICE</text>
                <text x="305" y="203" text-anchor="middle" class="edu-caption">the physical response</text>

                <rect x="430" y="150" width="150" height="72" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.5"/>
                <text x="505" y="184" text-anchor="middle" font-size="13" font-weight="600" fill="var(--text-bright)">3 · CONFIRM</text>
                <text x="505" y="203" text-anchor="middle" class="edu-caption">value · state · action</text>

                <rect x="630" y="150" width="150" height="72" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.5"/>
                <text x="705" y="184" text-anchor="middle" font-size="13" font-weight="600" fill="var(--text-bright)">4 · DOCUMENT</text>
                <text x="705" y="203" text-anchor="middle" class="edu-caption">log it · clear force</text>

                <!-- Forward arrows between the stages (accent = action) -->
                <line x1="180" y1="186" x2="223" y2="186" stroke="var(--accent)" stroke-width="2.5"/>
                <polygon points="223,181 233,186 223,191" fill="var(--accent)"/>
                <line x1="380" y1="186" x2="423" y2="186" stroke="var(--accent)" stroke-width="2.5"/>
                <polygon points="423,181 433,186 423,191" fill="var(--accent)"/>
                <line x1="580" y1="186" x2="623" y2="186" stroke="var(--accent)" stroke-width="2.5"/>
                <polygon points="623,181 633,186 623,191" fill="var(--accent)"/>

                <!-- Compare arrow: Confirm up to the Sequence banner (blue = the check) -->
                <line x1="505" y1="150" x2="505" y2="83" stroke="var(--blue)" stroke-width="2" stroke-dasharray="5 4"/>
                <polygon points="500,83 510,83 505,74" fill="var(--blue)"/>
                <text x="495" y="116" text-anchor="end" font-size="10.5" font-style="italic" fill="var(--blue)">does it match the sequence?</text>

                <!-- Return arrow: Document back to Exercise, once per point -->
                <path d="M705 222 V262 H105 V229" fill="none" stroke="var(--text-dim)" stroke-width="2" stroke-dasharray="6 4"/>
                <polygon points="100,231 110,231 105,222" fill="var(--text-dim)"/>
                <text x="405" y="282" text-anchor="middle" class="edu-caption">walk every point on the list — end to end</text>
            </svg>

            <p style="margin-top:1.25rem;">
                Two lessons sit on either side of this one. <a href="/education/controller-wiring.html">Controller Wiring</a> is the landing that comes before checkout — the points have to be on the right terminals before you can prove they do the right thing, and the <a href="/simulators/controller-wiring.html">wiring simulator</a> lets you trip the wiring faults this page is trying to catch. <a href="/education/function-blocks.html">Function Blocks</a> is the sequence itself — the logic your checkout is holding the controller to. Commissioning is the seam between them: the wiring made real, the sequence made true.
            </p>

        </div>
    </div>

    {{ relatedLinks({
        tools: [
            {href: '/tools/signal-scaling.html', label: 'Signal Scaling'},
            {href: '/tools/thermistor-calculator.html', label: 'Thermistor / RTD Calculator'}
        ],
        simulators: [
            {href: '/simulators/controller-wiring.html', label: 'Controller Wiring Simulator'},
            {href: '/simulators/pid-tuner.html', label: 'PID Tuning Helper'},
            {href: '/simulators/function-block-editor.html', label: 'Function-Block Editor'}
        ],
        lessons: [
            {href: '/education/controller-wiring.html', label: 'Controller Wiring'},
            {href: '/education/function-blocks.html', label: 'Function-Block Basics'},
            {href: '/education/pid-basics.html', label: 'PID Basics'},
            {href: '/education/balancing.html', label: 'Hydronic Balancing'},
            {href: '/education/air-balancing.html', label: 'Air Balancing'},
            {href: '/education/coil-selection.html', label: 'Coil Selection'}
        ],
        quizzes: [
            {href: '/practice/controls-commissioning.html', label: 'Controls Commissioning'},
            {href: '/practice/controller-swap.html', label: 'Controller Swap'},
            {href: '/practice/field-wiring-sensors.html', label: 'Field Wiring — Sensors'}
        ]
    }) }}

    <a class="back-link" href="/education/">← Back to Education</a>

</main>
{% endblock %}
