---
title: Modbus 기초 — controlsfreak.dev
description: Modbus 프로토콜의 구조, 네 가지 데이터 테이블, 이를 읽고 쓰는 기능 코드, 예외 응답의 의미와 직렬 RTU·TCP의 차이를 설명합니다.
sourceContentHash: a55390c3139e0504ce7d223ce4781e3ff6aede481cfb1f689c58e9cb09cc8e2e
canonical: https://controlsfreak.dev/ko/education/modbus-basics.html
nav: education
category: protocols
pairedQuiz: https://controlsfreak.dev/ko/practice/modbus-basics.html
keywords: rtu tcp 보드레이트 rs485 마스터 슬레이브 기능 코드 홀딩 레지스터 폴링
---
{% extends "html/education/modbus-basics.html" %}

{% block content %}
<main id="main">

    <div class="section-header">
        <span class="section-label">학습 · Modbus 기초</span>
        <div class="section-line"></div>
    </div>

    <div class="tool-card">
        <div class="tool-card-header">
            <h1 class="tool-card-title">Modbus 기초 <span class="tool-tag">Modbus</span></h1>
        </div>
        <div class="tool-body">

            <p class="page-intro">
                Modbus는 대부분의 건물 자동화 기술보다 오래되었습니다. Modicon은 프로그래머블 컨트롤러와 호스트가 직렬 회선을 통해 몇 가지 값을 주고받도록 1979년에 Modbus를 공개했습니다. 거의 변하지 않은 같은 프로토콜이 이제 현장의 수많은 BMS 연계 장비 사이에서 측정값을 전달합니다. 가변 주파수 드라이브(VFD), 전력량계, BTU 계량기, 자체 컨트롤러가 있는 패키지 장비, 다른 시스템에서 통합하지 않는 여러 소형 특수 장비가 Modbus를 사용할 수 있습니다. 장비를 통합한다면 반드시 접하게 됩니다. 이 페이지는
                <a href="/ko/tools/modbus-register-viewer.html">Modbus 레지스터 뷰어</a> 각주에서 안내하는 기초 설명입니다.
            </p>

            <h2 class="subhead" id="what-modbus-is">Modbus인 것과 아닌 것</h2>

            <p>
                Modbus의 핵심은 두 가지입니다. "이 위치들을 읽어라" 또는 "이 위치에 써라"라고 지정하는 소수의 <em>기능 코드</em>와, 읽고 쓸 위치로 구성된 작은 <em>데이터 모델</em>입니다. 메시지가 직렬 회선(<strong>Modbus RTU</strong>)을 통과하는지 Ethernet TCP 연결(<strong>Modbus TCP</strong>)을 통과하는지에 따라 전송 방식과 메시지 주변의 프레이밍이 바뀝니다. 기능 코드와 데이터 모델은 바뀌지 않습니다. 어느 방식이든 같은 아홉 개 또는 열 개의 기능 코드가 동작합니다.
            </p>

            <p>
                Modbus는 자기 기술형 프로토콜이 <em>아닙니다</em>. <a href="/ko/education/bacnet-basics.html">BACnet</a> 객체는 자신의 유형, 단위, 스케일, 이름을 알고 있지만 Modbus 레지스터는 단지 16비트입니다. 통신망에는 홀딩 레지스터 12가 화씨 온도의 십분의 일 단위인지, 값 524가 52.4&nbsp;°F를 뜻하는지 알려 주는 정보가 없습니다. 이 매핑은 제조사 문서에만 있습니다. <strong>Modbus는 의도적으로 단순합니다.</strong> 프로토콜은 간단하게 유지하고 장치 매뉴얼이 의미 정보를 담당합니다. 매뉴얼을 잃으면 의미 없는 데이터만 남습니다.
            </p>

            <p>
                Modbus는 하나의 <em>클라이언트</em>가 하나 이상의 <em>서버</em>와 통신한다고 가정합니다. 기존 문서에서는 마스터/슬레이브라고 부르지만 명칭만 바뀌었을 뿐 기능 코드와 배선은 같습니다. 모든 통신은 클라이언트가 특정 서버 주소로 요청을 보내면서 시작됩니다. 서버는 응답을 반환한 뒤 다음 요청이 올 때까지 조용히 기다립니다. 서버는 통신을 개시하지 않으므로 "방금 값이 바뀌었다"라는 비동기 알림이 없습니다. 제어 시퀀스에서 새 값을 빠르게 확인해야 한다면 클라이언트가 변경을 포착할 만큼 자주 폴링해야 합니다.
            </p>

            <svg class="mb-svg" viewBox="0 0 540 200" role="img"
                 aria-labelledby="mb-flow-title mb-flow-desc">
                <title id="mb-flow-title">Modbus 클라이언트-서버 메시지 흐름</title>
                <desc id="mb-flow-desc">두 상자가 나란히 있습니다. 왼쪽 상자는 클라이언트, 오른쪽 상자는 서버로 표시됩니다. 위쪽 요청 화살표는 클라이언트에서 서버로 이어지며, 예시로 기능 코드 03을 사용해 주소 0부터 홀딩 레지스터 열 개를 읽습니다. 아래쪽 응답 화살표는 서버에서 클라이언트로 돌아오며 레지스터 값 열 개를 전달합니다. 서버는 스스로 송신하지 않고 클라이언트가 폴링하면 응답합니다.</desc>

                <!-- equipment: client + server boxes -->
                <rect x="20"  y="60" width="120" height="80" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="2"/>
                <text x="80"  y="95"  text-anchor="middle" font-family="var(--mono)" font-size="14" font-weight="600" fill="var(--text-bright)">클라이언트</text>
                <text x="80"  y="115" text-anchor="middle" font-family="var(--mono)" font-size="9.5" fill="var(--text-dim)">(마스터)</text>

                <rect x="400" y="60" width="120" height="80" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="2"/>
                <text x="460" y="95"  text-anchor="middle" font-family="var(--mono)" font-size="14" font-weight="600" fill="var(--text-bright)">서버</text>
                <text x="460" y="115" text-anchor="middle" font-family="var(--mono)" font-size="9.5" fill="var(--text-dim)">(슬레이브)</text>

                <!-- request arrow: client → server -->
                <line x1="140" y1="80" x2="395" y2="80" stroke="var(--blue)" stroke-width="2.4"/>
                <polygon points="385,75 395,80 385,85" fill="var(--blue)"/>
                <text x="267" y="70" text-anchor="middle" font-family="var(--mono)" font-size="11" fill="var(--blue)">요청</text>
                <text x="267" y="98" text-anchor="middle" font-family="var(--mono)" font-size="9.5" fill="var(--text-dim)">"FC03: 레지스터 10개를 0부터 읽기"</text>

                <!-- response arrow: server → client -->
                <line x1="140" y1="125" x2="395" y2="125" stroke="var(--blue-cool)" stroke-width="2.4"/>
                <polygon points="150,120 140,125 150,130" fill="var(--blue-cool)"/>
                <text x="267" y="116" text-anchor="middle" font-family="var(--mono)" font-size="11" fill="var(--blue-cool)">응답</text>
                <text x="267" y="143" text-anchor="middle" font-family="var(--mono)" font-size="9.5" fill="var(--text-dim)">"레지스터 값 10개"</text>

                <!-- caption -->
                <text x="270" y="175" text-anchor="middle" font-family="var(--mono)" font-size="10.5" fill="var(--text)">클라이언트가 폴링하고 서버는 응답만 합니다</text>
            </svg>

            <h2 class="subhead" id="data-tables">네 가지 데이터 테이블</h2>

            <p>
                데이터 모델에는 네 가지 테이블이 있으며 두 기준으로 나뉩니다. 각 항목이 무엇<em>인지</em>(단일 비트 또는 16비트 워드), 그리고 클라이언트가 값을 <em>쓸</em> 수 있는지 읽기만 가능한지입니다. 단일 비트 테이블인 <strong>코일</strong>과 <strong>이산 입력</strong>은 레지스터보다 먼저 생겼습니다. 릴레이 방식 컨트롤러에서 "코일"은 마스터가 쓸 수 있는 제어 릴레이의 여자 코일을, "이산 입력"은 읽기만 가능한 접점 입력을 뜻했습니다. 16비트 테이블인 <strong>입력 레지스터</strong>와 <strong>홀딩 레지스터</strong>에는 아날로그 값이 들어갑니다.
            </p>

            <div class="callout-grid loose">
                <div class="callout">
                    <h3>코일 <span>· 1비트 · 읽기/쓰기</span></h3>
                    <p>쓰기가 가능한 비트입니다. 활성화, 강제 조작, 명령 상태에 사용합니다. FC01로 읽고 FC05(하나) 또는 FC15(여러 개)로 씁니다. 현대 BMS 장비에서는 드물지만 기존 산업용 컨트롤러에서는 흔합니다.</p>
                </div>
                <div class="callout">
                    <h3>이산 입력 <span>· 1비트 · 읽기 전용</span></h3>
                    <p>읽기 전용 비트입니다. 스위치 위치, 상태 플래그, <button type="button" data-gloss="freezestat">동결방지 온도조절기</button>, 경보 비트에 사용합니다. FC02로 읽습니다. 서버가 값을 보고하며 클라이언트는 변경할 수 없습니다.</p>
                </div>
                <div class="callout">
                    <h3>입력 레지스터 <span>· 16비트 · 읽기 전용</span></h3>
                    <p>읽기 전용 16비트 값입니다. 센서 측정값, 계측값, 계산된 피드백에 사용합니다. FC04로 읽습니다. VFD에서는 일반적으로 속도 <em>피드백</em>이 여기에 들어갑니다.</p>
                </div>
                <div class="callout">
                    <h3>홀딩 레지스터 <span>· 16비트 · 읽기/쓰기</span></h3>
                    <p>읽기와 쓰기가 가능한 16비트 값입니다. 설정값, 명령, 구성에 사용합니다. FC03으로 읽고 FC06(하나) 또는 FC16(여러 개)으로 씁니다. VFD에서는 속도 <em>명령</em>이 여기에 들어갑니다.</p>
                </div>
            </div>

            <p>
                오래전에 정해진 이름을 가진 네 테이블은 서로 독립적으로 주소를 지정합니다. 입력 테이블의 레지스터 0과 홀딩 테이블의 레지스터 0은 <em>서로 다른 저장 위치</em>입니다. 주소만으로는 테이블을 알 수 없으며, 어떤 테이블에 동작할지 지정하는 기능 코드가 이를 결정합니다. 다음 절에서 기능 코드를 설명합니다.
            </p>

            <h2 class="subhead" id="function-codes">기능 코드 — 읽기와 쓰기</h2>

            <p>
                각 테이블에는 읽기용 기능 코드와, 쓰기가 가능한 경우 쓰기용 기능 코드가 있습니다. 읽기 기능 코드는 한 번의 요청으로 최대 수백 개 항목을 반환할 수 있습니다. 프로토콜상 한 번에 읽을 수 있는 최대 개수는 코일 2000개, 레지스터 125개이지만 대부분의 장치는 문서에 더 엄격한 제한을 명시합니다. 쓰기에는 <em>단일</em> 쓰기와 <em>다중</em> 쓰기가 있으므로, 레지스터 하나의 설정값을 갱신할 때 전체 블록을 함께 보낼 필요가 없습니다.
            </p>

            <p>
                건물 제어에서 가장 자주 접하는 조합은 홀딩 레지스터용 <strong>FC03 / FC16</strong>(설정값이나 명령을 읽고 씀)과 입력 레지스터용 <strong>FC04</strong>(센서 값을 읽음)입니다. 한 번에 레지스터 하나만 변경할 때는 <strong>FC06</strong>을 사용합니다. 비트 테이블용 기능 코드인 FC01, FC02, FC05, FC15는 BMS 업무보다 오래된 산업 장비에서 더 자주 보입니다. 전체 목록은 <a href="/ko/tools/modbus-register-viewer.html">Modbus 레지스터 뷰어</a> 도구의 참조 패널에 있습니다. 이 페이지에서는 목록을 다시 싣지 않고 참조 자료로 안내합니다.
            </p>

            <p>
                모든 요청의 형태는 같습니다. Modbus RTU에서 바이트 순서는 서버 주소(버스의 어느 장치인지), 기능 코드(무엇을 할지), 기능에 따라 내용이 달라지는 데이터 필드(어느 레지스터인지, 몇 개인지, 어떤 값인지), 그리고 회선 오류 검출을 위한 끝의 2바이트 CRC입니다. Modbus TCP는 같은 기능 코드와 데이터 페이로드를 작은 TCP 헤더로 감싸고 CRC는 생략합니다. TCP가 이미 오류 검출을 처리하기 때문입니다. 두 전송 방식이 사용하는 언어는 같고 봉투만 다릅니다.
            </p>

            <svg class="mb-svg wide" viewBox="0 0 720 230" role="img"
                 aria-labelledby="mb-frame-title mb-frame-desc">
                <title id="mb-frame-title">Modbus RTU의 FC03 읽기 요청</title>
                <desc id="mb-frame-desc">Modbus RTU의 FC03 읽기 요청을 나타내는 여덟 개의 바이트가 이름표와 함께 한 줄로 배치되어 있습니다. 첫 번째 바이트는 서버 주소이며, 여기서는 버스의 1번 장치를 뜻하는 0x01입니다. 두 번째 바이트는 기능 코드이며, 여기서는 홀딩 레지스터 읽기를 뜻하는 0x03입니다. 세 번째와 네 번째 바이트는 16비트 값으로 표현한 시작 레지스터 주소이며, 여기서는 0입니다. 다섯 번째와 여섯 번째 바이트는 읽을 레지스터 수이며, 여기서는 10개입니다. 일곱 번째와 여덟 번째 바이트는 오류 검출용 CRC입니다. 괄호가 세 번째와 네 번째 바이트를 "시작 주소" 아래에, 다섯 번째와 여섯 번째 바이트를 "수량" 아래에 묶습니다.</desc>

                <!-- byte cells -->
                <g font-family="var(--mono)" font-size="13" text-anchor="middle">
                    <!-- byte 1: server address -->
                    <rect x="20"  y="60" width="70" height="50" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.6"/>
                    <text x="55"  y="92" font-weight="700" fill="var(--text-bright)">0x01</text>
                    <text x="55"  y="48" font-size="10" fill="var(--text-dim)">서버</text>
                    <text x="55"  y="129" font-size="9.5" fill="var(--text)">장치 #1</text>

                    <!-- byte 2: function code -->
                    <rect x="90"  y="60" width="70" height="50" rx="3" fill="var(--surface)" stroke="var(--accent)" stroke-width="1.8"/>
                    <text x="125" y="92" font-weight="700" fill="var(--accent)">0x03</text>
                    <text x="125" y="48" font-size="10" fill="var(--text-dim)">FC</text>
                    <text x="125" y="129" font-size="9.5" fill="var(--text)">홀딩 레지스터 읽기</text>

                    <!-- bytes 3-4: starting address -->
                    <rect x="170" y="60" width="70" height="50" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.6"/>
                    <text x="205" y="92" font-weight="700" fill="var(--text-bright)">0x00</text>
                    <rect x="240" y="60" width="70" height="50" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.6"/>
                    <text x="275" y="92" font-weight="700" fill="var(--text-bright)">0x00</text>

                    <!-- bytes 5-6: quantity -->
                    <rect x="320" y="60" width="70" height="50" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.6"/>
                    <text x="355" y="92" font-weight="700" fill="var(--text-bright)">0x00</text>
                    <rect x="390" y="60" width="70" height="50" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.6"/>
                    <text x="425" y="92" font-weight="700" fill="var(--text-bright)">0x0A</text>

                    <!-- bytes 7-8: CRC -->
                    <rect x="480" y="60" width="70" height="50" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.6"/>
                    <text x="515" y="92" font-weight="700" fill="var(--text-bright)">CRC</text>
                    <rect x="550" y="60" width="70" height="50" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.6"/>
                    <text x="585" y="92" font-weight="700" fill="var(--text-bright)">CRC</text>
                    <text x="550" y="48" font-size="10" fill="var(--text-dim)">CRC (2 B)</text>
                    <text x="550" y="129" font-size="9.5" fill="var(--text)">RTU 전용</text>
                </g>

                <!-- grouping brackets -->
                <g stroke="var(--text-dim)" stroke-width="1.4" fill="none">
                    <path d="M 170 145 V 152 H 310 V 145"/>
                    <path d="M 320 145 V 152 H 460 V 145"/>
                </g>
                <text x="240" y="170" text-anchor="middle" font-family="var(--mono)" font-size="11" fill="var(--text)">시작 주소 (0)</text>
                <text x="390" y="170" text-anchor="middle" font-family="var(--mono)" font-size="11" fill="var(--text)">수량 (10)</text>

                <!-- caption -->
                <text x="320" y="205" text-anchor="middle" font-family="var(--mono)" font-size="10.5" fill="var(--text)">"장치 #1에서 홀딩 레지스터 10개를 주소 0부터 읽기"</text>
            </svg>

            <p>
                응답에는 같은 서버 주소와 되돌려 보낸 기능 코드, 바이트 수, 요청한 값들이 차례로 들어갑니다. 요청에는 2바이트 시작 주소와 수량이, 응답에는 여러 바이트의 페이로드가 들어갑니다. 이것이 통신 회선에서 볼 수 있는 Modbus 요청 형태의 대부분입니다.
            </p>

            <h2 class="subhead" id="exceptions">문제가 생겼을 때 — 예외 응답</h2>

            <p>
                서버가 요청을 수행할 수 없거나 수행하지 않을 때는 데이터 대신 <em>예외 응답</em>을 반환합니다. 형식은 의도적으로 단순합니다. 최상위 비트를 설정한 기능 코드를 되돌려 보내고(FC <code>0x03</code>은 <code>0x83</code>으로 돌아옴), 무엇이 잘못되었는지 나타내는 1바이트 예외 코드를 뒤에 붙입니다.
            </p>

            <svg class="mb-svg" viewBox="0 0 540 220" role="img"
                 aria-labelledby="mb-exc-title mb-exc-desc">
                <title id="mb-exc-title">Modbus 예외 응답</title>
                <desc id="mb-exc-desc">Modbus 예외 응답을 나타내는 세 개의 바이트가 이름표와 함께 한 줄로 배치되어 있습니다. 첫 번째 바이트는 서버 주소 0x01입니다. 두 번째 바이트는 최상위 비트를 설정한 원래 기능 코드로, 여기서는 0x83이며 원래 값은 0x03입니다. 최상위 비트 표시는 모든 예외에 공통되는 신호입니다. 세 번째 바이트는 예외 코드이며, 여기서는 잘못된 데이터 주소를 뜻하는 0x02입니다. "최상위 비트 설정"이라는 이름표가 붙은 화살표가 최상위 비트 바이트를 가리킵니다.</desc>

                <g font-family="var(--mono)" font-size="13" text-anchor="middle">
                    <!-- byte 1: server address -->
                    <rect x="100" y="80" width="80" height="55" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.6"/>
                    <text x="140" y="115" font-weight="700" fill="var(--text-bright)">0x01</text>
                    <text x="140" y="68"  font-size="10" fill="var(--text-dim)">서버</text>

                    <!-- byte 2: FC with high bit -->
                    <rect x="180" y="80" width="80" height="55" rx="3" fill="var(--surface)" stroke="var(--red)" stroke-width="1.8"/>
                    <text x="220" y="115" font-weight="700" fill="var(--red)">0x83</text>
                    <text x="220" y="68"  font-size="10" fill="var(--text-dim)">FC | 0x80</text>

                    <!-- byte 3: exception code -->
                    <rect x="260" y="80" width="80" height="55" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.6"/>
                    <text x="300" y="115" font-weight="700" fill="var(--text-bright)">0x02</text>
                    <text x="300" y="68"  font-size="10" fill="var(--text-dim)">예외</text>
                </g>

                <!-- annotation arrow at the high-bit byte -->
                <g stroke="var(--red)" stroke-width="1.4" fill="none">
                    <path d="M 220 158 L 220 145"/>
                </g>
                <polygon points="216,148 220,140 224,148" fill="var(--red)"/>
                <text x="220" y="175" text-anchor="middle" font-family="var(--mono)" font-size="11" fill="var(--red)">최상위 비트 설정</text>
                <text x="220" y="193" text-anchor="middle" font-family="var(--mono)" font-size="10" fill="var(--text-dim)">FC 0x03 → 0x83</text>

                <!-- caption -->
                <text x="270" y="35" text-anchor="middle" font-family="var(--mono)" font-size="11" fill="var(--text)">"전송한 FC03 요청 실패 — 잘못된 데이터 주소"</text>
            </svg>

            <p>
                건물 제어에서 가장 자주 접하는 예외 코드는 다음과 같습니다.
            </p>

            <ul>
                <li><strong><code>0x01</code> 잘못된 기능.</strong> 서버가 이 기능 코드를 전혀 구현하지 않았습니다. 쓰기를 지원하지 않는 읽기 전용 센서 서버에 FC06(단일 레지스터 쓰기)을 요청하면 이 코드가 반환됩니다. 기능 자체가 서버의 기능표에 없습니다. 기능은 지원하지만 주소만 잘못된 아래의 <code>0x02</code>와 구분해야 합니다.</li>
                <li><strong><code>0x02</code> 잘못된 데이터 주소.</strong> 기능 코드는 올바르지만 주소가 장치 문서에 명시된 범위를 벗어났습니다. 제조사 매뉴얼에 홀딩 레지스터 0–127만 기재되어 있는데 클라이언트가 레지스터 200을 요청하면 이 코드가 반환됩니다.</li>
                <li><strong><code>0x03</code> 잘못된 데이터 값.</strong> 주소는 올바르지만 쓰려는 값이 잘못되었습니다. 범위가 0&ndash;100 %인 설정값 레지스터에 200을 쓰는 경우가 대표적인 예입니다.</li>
                <li><strong><code>0x04</code> 서버 실패.</strong> 센서 고장, 여러 보드로 구성된 장치 내부의 통신 문제, 보조 프로세서의 무응답 같은 장치 내부 오류입니다. 장치가 의미 있는 응답을 만들 수 없음을 알리는 것입니다.</li>
            </ul>

            <p>
                더 높은 코드(<code>0x05</code>부터 <code>0x0B</code>까지)는 확인 후 재시도, 대상 장치 사용 중, 게이트웨이 라우팅 관련 상태를 나타냅니다. 대부분의 BMS 기술자는 다른 코드보다 <code>0x02</code>와 <code>0x03</code>을 더 자주 접하며, 기능 코드를 잘못 입력하거나 레지스터를 잘못된 테이블에 매핑하면 <code>0x01</code>을 접하게 됩니다.
            </p>

            <p>
                되돌려 보낸 기능 코드의 최상위 비트가 설정되어 있지 <em>않으면</em> 정상 응답이며, 뒤따르는 바이트가 요청한 데이터입니다. 최상위 비트가 설정된 응답은 공통적으로 "다음 바이트가 오류 코드이므로 확인하라"는 신호입니다.
            </p>

            <h2 class="subhead">이 페이지에서 다루지 않은 내용</h2>

            <p>
                여기까지가 메시지 형태와 데이터 모델입니다. 제조사의 Modbus 연계 표를 읽고, 요청을 구성하고, 돌아온 예외를 알아보기에 충분한 내용입니다. 다음 질문은 <a href="/ko/tools/modbus-register-viewer.html">Modbus 레지스터 뷰어</a> 도구가 다루는 핵심입니다. <em>응답은 정상적으로 돌아왔는데, 이 16비트는 실제로 무엇을 뜻할까요?</em> 5자리 레지스터 번호 규칙(매뉴얼의 <code>40001</code>은 통신상 홀딩 레지스터 0), 부호 있는 값과 부호 없는 값의 해석, 네 가지 바이트 순서가 가능한 두 레지스터 길이의 32비트 값, 원시 정수를 공학 단위로 바꾸는 스케일 계수를 <a href="/ko/education/modbus-decoding.html">Modbus 디코딩</a> 동반 학습 페이지에서 하나씩 설명합니다.
            </p>

        </div>
    </div>

    {{ relatedLinks({
        tools: [
            {href: '/ko/tools/modbus-register-viewer.html', label: 'Modbus 레지스터 뷰어'},
            {href: '/ko/tools/modbus-functions.html', label: 'Modbus 기능 코드 및 CRC'}
        ],
        lessons: [
            {href: '/ko/education/modbus-decoding.html', label: 'Modbus 디코딩'},
            {href: '/ko/education/bacnet-vs-modbus.html', label: 'BACnet과 Modbus 비교'},
            {href: '/ko/education/bacnet-basics.html', label: 'BACnet 기초'}
        ],
        quizzes: [
            {href: '/ko/practice/modbus-basics.html', label: 'Modbus 기초'}
        ]
    }) }}

    <a class="back-link" href="/ko/education/">← 학습 자료로 돌아가기</a>

</main>
{% endblock %}
