---
title: Modbus 디코딩 — controlsfreak.dev
description: 읽기에 성공했는데도 Modbus 값이 잘못 표시되는 이유를 설명합니다. 5자리 레지스터 번호의 함정, 부호 있는 값과 부호 없는 값, 네 가지 바이트 순서, 스케일링을 다룹니다.
sourceContentHash: 16476cc7f4a1affc0ccf47054f907dbd0f13df8b52b2f87d84fda6f96a0118e5
canonical: https://controlsfreak.dev/ko/education/modbus-decoding.html
nav: education
category: protocols
pairedQuiz: https://controlsfreak.dev/ko/practice/modbus-decoding.html
keywords: 40001 30001 오프셋 엔디언 바이트 순서 워드 스왑 부동소수점 스케일링 예외
---
{% extends "html/education/modbus-decoding.html" %}

{% block content %}
<main id="main">

    <div class="section-header">
        <span class="section-label">학습 · Modbus 디코딩</span>
        <div class="section-line"></div>
    </div>

    <div class="tool-card">
        <div class="tool-card-header">
            <h1 class="tool-card-title">Modbus 디코딩 <span class="tool-tag">Modbus</span></h1>
        </div>
        <div class="tool-body">

            <p class="page-intro">
                <a href="/ko/education/modbus-basics.html">Modbus 기초</a>에서는 어느 장치에 어떤 기능 코드로 요청해야 하는지, 예외가 무엇을 뜻하는지 등 응답을 받기까지의 과정을 설명했습니다. 이 페이지는 그 동반 학습 자료로, 16비트가 도착한 뒤 무엇을 <em>해야</em> 하는지 다룹니다. Modbus는 읽기에 성공한 뒤에도 어딘가 잘못된 숫자가 돌아오는 것으로 유명합니다. <code>40001</code>이 제조사 문서에 적힌 위치에 없거나, 온도가 <code>−12</code>로 읽히지만 올바른 값은 <code>533</code>이거나, 32비트 부동소수점 값이 알아볼 수 없는 값으로 돌아옵니다. 어느 것도 프로토콜 오류가 아닙니다. 프로토콜이 사용자에게 맡긴 해석 방식의 차이입니다. 이 페이지에서는 흔한 네 가지 해석 문제와 잘못되는 방식을 차례로 설명합니다.
            </p>

            <h2 class="subhead" id="five-digit-trap">5자리 번호 규칙의 함정</h2>

            <p>
                제조사의 Modbus 연계 표를 열면 <code>40001</code>, <code>30005</code>, <code>10012</code>, <code>00007</code> 같은 주소가 보입니다. 도구에 <code>40001</code>을 입력하고 읽기를 실행하면 예외가 반환됩니다. 1만큼 어긋나는 현상은 실제로 존재하며 오류가 아닙니다. 이 문제를 디버깅하는 대부분의 사람보다 오래된 문서 표기 관례입니다.
            </p>

            <p>
                맨 앞자리는 주소가 속한 <em>데이터 테이블의 종류</em>를 나타냅니다. <code>0</code>은 코일, <code>1</code>은 이산 입력, <code>3</code>은 <button type="button" data-gloss="input-register">입력 레지스터</button>, <code>4</code>는 <button type="button" data-gloss="holding-register">홀딩 레지스터</button>입니다. 이 숫자는 통신상 주소에 포함되지 않습니다. 나머지 네 자리는 해당 테이블 안에서 1부터 시작하는 <em>1 기반</em> 인덱스입니다. 따라서 <code>40001</code>은 <em>첫 번째 <button type="button" data-gloss="holding-register">홀딩 레지스터</button></em>를 뜻하며, 통신상으로는 <button type="button" data-gloss="holding-register">홀딩 레지스터</button> 주소 <code>0</code>입니다. <code>40123</code>은 123번째 <button type="button" data-gloss="holding-register">홀딩 레지스터</button>, 즉 통신상 주소 <code>122</code>를 뜻합니다. 1부터 시작하는 문서 번호와 0부터 시작하는 통신 주소가 만나면서 1만큼 어긋납니다.
            </p>

            <svg class="mb-svg" viewBox="0 0 620 220" role="img"
                 aria-labelledby="mb-5digit-title mb-5digit-desc">
                <title id="mb-5digit-title">제조사의 5자리 번호를 통신 주소로 변환</title>
                <desc id="mb-5digit-desc">두 개의 열이 있습니다. 왼쪽 열에는 제조사가 표기하는 방식의 주소 예시인 40001, 40123, 30005가 나열됩니다. 각 주소의 맨 앞자리는 강조색으로 표시되며 "테이블 접두사"라는 이름표가 붙습니다. 나머지 네 자리는 테이블 안에서 1부터 시작하는 인덱스입니다. 오른쪽 열에는 통신 주소로의 변환 결과가 표시됩니다. 40001은 "홀딩 테이블, 주소 0", 40123은 "홀딩 테이블, 주소 122", 30005는 "입력 테이블, 주소 4"가 됩니다. 통신 주소는 문서에 기재된 번호에서 1을 뺀 값이라는 설명이 있습니다.</desc>

                <text x="135" y="34" text-anchor="middle" font-family="var(--mono)" font-size="10.5" fill="var(--text-dim)">제조사 문서 표기</text>
                <text x="445" y="34" text-anchor="middle" font-family="var(--mono)" font-size="10.5" fill="var(--text-dim)">통신상 주소</text>

                <!-- Row 1: 40001 -->
                <g font-family="var(--mono)" font-size="20" font-weight="700">
                    <text x="135" y="80" text-anchor="middle">
                        <tspan fill="var(--accent)">4</tspan><tspan fill="var(--text-bright)">0001</tspan>
                    </text>
                </g>
                <line x1="200" y1="74" x2="370" y2="74" stroke="var(--text-dim)" stroke-width="1.4"/>
                <polygon points="360,69 370,74 360,79" fill="var(--text-dim)"/>
                <text x="445" y="73" text-anchor="middle" font-family="var(--mono)" font-size="12" fill="var(--text)">홀딩 테이블</text>
                <text x="445" y="88" text-anchor="middle" font-family="var(--mono)" font-size="12" fill="var(--text)">주소 0</text>

                <!-- Row 2: 40123 -->
                <g font-family="var(--mono)" font-size="20" font-weight="700">
                    <text x="135" y="130" text-anchor="middle">
                        <tspan fill="var(--accent)">4</tspan><tspan fill="var(--text-bright)">0123</tspan>
                    </text>
                </g>
                <line x1="200" y1="124" x2="370" y2="124" stroke="var(--text-dim)" stroke-width="1.4"/>
                <polygon points="360,119 370,124 360,129" fill="var(--text-dim)"/>
                <text x="445" y="123" text-anchor="middle" font-family="var(--mono)" font-size="12" fill="var(--text)">홀딩 테이블</text>
                <text x="445" y="138" text-anchor="middle" font-family="var(--mono)" font-size="12" fill="var(--text)">주소 122</text>

                <!-- Row 3: 30005 -->
                <g font-family="var(--mono)" font-size="20" font-weight="700">
                    <text x="135" y="180" text-anchor="middle">
                        <tspan fill="var(--accent)">3</tspan><tspan fill="var(--text-bright)">0005</tspan>
                    </text>
                </g>
                <line x1="200" y1="174" x2="370" y2="174" stroke="var(--text-dim)" stroke-width="1.4"/>
                <polygon points="360,169 370,174 360,179" fill="var(--text-dim)"/>
                <text x="445" y="173" text-anchor="middle" font-family="var(--mono)" font-size="12" fill="var(--text)">입력 테이블</text>
                <text x="445" y="188" text-anchor="middle" font-family="var(--mono)" font-size="12" fill="var(--text)">주소 4</text>

                <!-- Caption -->
                <text x="310" y="212" text-anchor="middle" font-family="var(--mono)" font-size="10.5" fill="var(--text)">접두사는 테이블을 지정함 · 통신 주소 = 문서 번호 − 1</text>
            </svg>

            <p>
                이와 관련해 알아 두어야 할 두 가지 관례가 있습니다.
            </p>

            <ul>
                <li>일부 제조사는 접두사와 +1을 모두 생략합니다. "Modicon 방식" 주소표는 통신 주소를 <code>0</code>, <code>1</code>, <code>2</code>처럼 그대로 나열합니다. 테이블은 기능 코드가 지정하므로 맨 앞자리가 필요하지 않습니다. 같은 물리적 레지스터가 한 제조사 매뉴얼에는 <code>40001</code>로, 다른 제조사 매뉴얼에는 <code>0</code>으로 표시될 수 있습니다.</li>
                <li>레지스터 수가 9999개를 넘으면 일부 제조사는 6자리 "확장" 형식으로 전환합니다. 예를 들어 <code>400001</code>은 첫 번째 <button type="button" data-gloss="holding-register">홀딩 레지스터</button>를 뜻합니다. 자릿수를 하나 늘렸을 뿐 같은 관례입니다.</li>
            </ul>

            <p>
                현장에서 적용할 수 있는 경험칙은 다음과 같습니다. 제조사 주소가 <code>4</code> 또는 <code>3</code>으로 시작하고 뒤에 네 자리가 붙는다면 거의 확실히 5자리 Modbus 번호 체계입니다. 통신 주소는 문서 번호에서 1을 뺀 값이며, 맨 앞자리는 FC03/FC16(홀딩) 또는 FC04(입력)를 가리킵니다.
            </p>

            <h2 class="subhead" id="signed-vs-unsigned">부호 있는 값과 부호 없는 값의 해석</h2>

            <p>
                올바른 레지스터가 응답했고 16비트가 도착했습니다. 이제 그 비트가 무엇을 <em>뜻하는지</em> 선택해야 합니다. 프로토콜은 비트를 저장할 뿐, <code>0</code>부터 <code>65535</code>까지의 양수 값으로 읽을지 <code>−32768</code>부터 <code>+32767</code>까지의 부호 있는 값으로 읽을지 알려 주지 않습니다. 비트는 같지만 의도는 다릅니다.
            </p>

            <svg class="mb-svg" viewBox="0 0 560 220" role="img"
                 aria-labelledby="mb-sign-title mb-sign-desc">
                <title id="mb-sign-title">하나의 16비트 레지스터를 해석하는 두 가지 올바른 방법</title>
                <desc id="mb-sign-desc">16진수 값 0xFFF3이 16비트 이진수로 표시됩니다. 화살표가 두 갈래로 나뉩니다. 왼쪽 갈래에는 "부호 없음, 65523"이라는 이름표가 붙습니다. 오른쪽 갈래에는 "부호 있는 2의 보수, −13"이라는 이름표와 최상위 비트가 1이면 음수라는 설명이 붙습니다.</desc>

                <!-- The 16-bit value -->
                <rect x="100" y="40" width="360" height="46" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.6"/>
                <text x="280" y="62" text-anchor="middle" font-family="var(--mono)" font-size="11.5" fill="var(--text-dim)">0xFFF3</text>
                <text x="280" y="79" text-anchor="middle" font-family="var(--mono)" font-size="13" font-weight="600" fill="var(--text-bright)">1111&nbsp;1111&nbsp;1111&nbsp;0011</text>

                <!-- Branch lines -->
                <path d="M 280 86 V 110 H 175 V 130" stroke="var(--text-dim)" stroke-width="1.4" fill="none"/>
                <path d="M 280 86 V 110 H 385 V 130" stroke="var(--text-dim)" stroke-width="1.4" fill="none"/>
                <polygon points="170,128 175,138 180,128" fill="var(--text-dim)"/>
                <polygon points="380,128 385,138 390,128" fill="var(--text-dim)"/>

                <!-- Unsigned branch -->
                <text x="175" y="158" text-anchor="middle" font-family="var(--mono)" font-size="11" fill="var(--text-dim)">부호 없음 (UINT16)</text>
                <text x="175" y="186" text-anchor="middle" font-family="var(--mono)" font-size="20" font-weight="700" fill="var(--text-bright)">65523</text>

                <!-- Signed branch -->
                <text x="385" y="158" text-anchor="middle" font-family="var(--mono)" font-size="11" fill="var(--text-dim)">부호 있음 (INT16)</text>
                <text x="385" y="186" text-anchor="middle" font-family="var(--mono)" font-size="20" font-weight="700" fill="var(--red)">−13</text>

                <!-- Caption -->
                <text x="280" y="210" text-anchor="middle" font-family="var(--mono)" font-size="10.5" fill="var(--text)">최상위 비트가 1 → 부호 있는 값은 음수 · 부호 없는 값은 큰 양수</text>
            </svg>

            <p>
                부호 있는 값은 2의 보수 규칙에 따라 해석합니다. 최상위 비트인 "부호 비트"가 <code>0</code>이면 비트 패턴 자체가 숫자입니다. 부호 비트가 <code>1</code>이면 비트 패턴의 값에서 <code>65536</code>을 뺍니다. 따라서 위 예시의 <code>0xFFF3</code>은 부호 없는 값으로 읽으면 <code>65523</code>이고, 부호 있는 값으로 읽으면 <code>65523 − 65536 = −13</code>입니다.
            </p>

            <p>
                단서는 제조사 문서에 있습니다. <code>INT16</code>은 부호 있는 값, <code>UINT16</code>은 부호 없는 값을 뜻합니다. 문서에 명시되지 않았다면 실제 값의 양상이 답을 알려 줍니다. 음수를 부호 없는 값으로 잘못 읽으면 값이 <code>65535</code> 부근으로 급격히 뜁니다. 센서가 표시한 <code>65521</code>은 어떤 물리량을 65521만큼 측정한 것이 아니라, 부호 있는 <code>−15</code>를 잘못된 자료형으로 읽은 것입니다. 0을 중심으로 오가는 오프셋 값에서도 규모만 작을 뿐 같은 함정이 나타납니다.
            </p>

            <p>
                건물 제어에서는 외기 온도, 부호 있는 차이값, 오프셋 값, 기준선에 대한 상대값처럼 측정값이 음수가 될 수 있는 곳마다 부호 있는 값이 사용됩니다. 부호 없는 값은 일반적으로 카운터, 운전 시간, 백분율, 설정값, 여러 비트 플래그를 묶은 워드에 사용됩니다.
            </p>

            <h2 class="subhead" id="byte-order">32비트 값과 네 가지 바이트 순서</h2>

            <p>
                16비트 레지스터에는 0.1도 분해능의 온도, 0&ndash;100 % 설정값, 작은 카운터를 담을 수 있습니다. 그러나 32비트 부동소수점 수, 32비트 부호 있는 정수, 4바이트 타임스탬프는 담을 수 없습니다. 제조사가 이런 값을 전달하려면 연속된 16비트 레지스터 <em>두 개</em>에 나누어 매핑합니다. Modbus 데이터 모델에는 바이트 순서를 강제할 32비트 자료형이 없습니다. 그 결과 현장에는 네 가지 순서가 모두 존재하고, 지금도 모두 출하되는 제품에 사용되며, 어느 하나도 유일한 "표준"은 아닙니다.
            </p>

            <p>
                전송 순서대로 각 바이트를 <strong>A B C D</strong>라고 하고, 계산 예시로 <code>0x12 0x34 0x56 0x78</code>을 사용하겠습니다. 각 레지스터에는 바이트 두 개가 들어갑니다. 네 가지 순서는 장치가 바이트를 두 레지스터에 배치할 수 있는 네 가지 방식입니다.
            </p>

            <svg class="mb-svg wide" viewBox="0 0 740 320" role="img"
                 aria-labelledby="mb-byteorder-title mb-byteorder-desc">
                <title id="mb-byteorder-title">32비트 값을 위한 네 가지 Modbus 바이트 순서</title>
                <desc id="mb-byteorder-desc">전송 순서대로 A, B, C, D라는 이름을 붙인 32비트 값이 연속된 두 레지스터에 배치되는 네 가지 방식이 표시됩니다. ABCD는 첫 번째 레지스터에 A-B, 두 번째 레지스터에 C-D가 들어가는 엄격한 Modbus 표준 방식입니다. CDAB는 워드 순서를 바꾸어 첫 번째 레지스터에 C-D, 두 번째 레지스터에 A-B가 들어가는 Modicon 워드 스왑 방식입니다. BADC는 각 워드 안의 바이트를 바꾸어 첫 번째 레지스터에 B-A, 두 번째 레지스터에 D-C가 들어갑니다. DCBA는 두 가지를 모두 적용해 첫 번째 레지스터에 D-C, 두 번째 레지스터에 B-A가 들어갑니다.</desc>

                <!-- Column headers: register N+0 / register N+1 -->
                <text x="265" y="34" text-anchor="middle" font-family="var(--mono)" font-size="10.5" fill="var(--text-dim)">레지스터 N</text>
                <text x="525" y="34" text-anchor="middle" font-family="var(--mono)" font-size="10.5" fill="var(--text-dim)">레지스터 N+1</text>

                <!-- Each row: one ordering -->
                <!-- Row 1: ABCD -->
                <text x="50"  y="78" font-family="var(--mono)" font-size="14" font-weight="700" fill="var(--accent)">ABCD</text>
                <rect x="190" y="58" width="65"  height="40" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.4"/>
                <text x="222" y="84" text-anchor="middle" font-family="var(--mono)" font-size="13" font-weight="700" fill="var(--text-bright)">A</text>
                <rect x="255" y="58" width="65"  height="40" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.4"/>
                <text x="287" y="84" text-anchor="middle" font-family="var(--mono)" font-size="13" font-weight="700" fill="var(--text-bright)">B</text>
                <rect x="450" y="58" width="65"  height="40" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.4"/>
                <text x="482" y="84" text-anchor="middle" font-family="var(--mono)" font-size="13" font-weight="700" fill="var(--text-bright)">C</text>
                <rect x="515" y="58" width="65"  height="40" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.4"/>
                <text x="547" y="84" text-anchor="middle" font-family="var(--mono)" font-size="13" font-weight="700" fill="var(--text-bright)">D</text>
                <text x="650" y="83" font-family="var(--mono)" font-size="10" fill="var(--text-dim)">엄격한 Modbus</text>

                <!-- Row 2: CDAB -->
                <text x="50"  y="138" font-family="var(--mono)" font-size="14" font-weight="700" fill="var(--accent)">CDAB</text>
                <rect x="190" y="118" width="65" height="40" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.4"/>
                <text x="222" y="144" text-anchor="middle" font-family="var(--mono)" font-size="13" font-weight="700" fill="var(--text-bright)">C</text>
                <rect x="255" y="118" width="65" height="40" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.4"/>
                <text x="287" y="144" text-anchor="middle" font-family="var(--mono)" font-size="13" font-weight="700" fill="var(--text-bright)">D</text>
                <rect x="450" y="118" width="65" height="40" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.4"/>
                <text x="482" y="144" text-anchor="middle" font-family="var(--mono)" font-size="13" font-weight="700" fill="var(--text-bright)">A</text>
                <rect x="515" y="118" width="65" height="40" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.4"/>
                <text x="547" y="144" text-anchor="middle" font-family="var(--mono)" font-size="13" font-weight="700" fill="var(--text-bright)">B</text>
                <text x="650" y="143" font-family="var(--mono)" font-size="10" fill="var(--text-dim)">Modicon 스왑</text>

                <!-- Row 3: BADC -->
                <text x="50"  y="198" font-family="var(--mono)" font-size="14" font-weight="700" fill="var(--accent)">BADC</text>
                <rect x="190" y="178" width="65" height="40" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.4"/>
                <text x="222" y="204" text-anchor="middle" font-family="var(--mono)" font-size="13" font-weight="700" fill="var(--text-bright)">B</text>
                <rect x="255" y="178" width="65" height="40" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.4"/>
                <text x="287" y="204" text-anchor="middle" font-family="var(--mono)" font-size="13" font-weight="700" fill="var(--text-bright)">A</text>
                <rect x="450" y="178" width="65" height="40" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.4"/>
                <text x="482" y="204" text-anchor="middle" font-family="var(--mono)" font-size="13" font-weight="700" fill="var(--text-bright)">D</text>
                <rect x="515" y="178" width="65" height="40" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.4"/>
                <text x="547" y="204" text-anchor="middle" font-family="var(--mono)" font-size="13" font-weight="700" fill="var(--text-bright)">C</text>
                <text x="650" y="203" font-family="var(--mono)" font-size="10" fill="var(--text-dim)">워드 내 바이트 스왑</text>

                <!-- Row 4: DCBA -->
                <text x="50"  y="258" font-family="var(--mono)" font-size="14" font-weight="700" fill="var(--accent)">DCBA</text>
                <rect x="190" y="238" width="65" height="40" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.4"/>
                <text x="222" y="264" text-anchor="middle" font-family="var(--mono)" font-size="13" font-weight="700" fill="var(--text-bright)">D</text>
                <rect x="255" y="238" width="65" height="40" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.4"/>
                <text x="287" y="264" text-anchor="middle" font-family="var(--mono)" font-size="13" font-weight="700" fill="var(--text-bright)">C</text>
                <rect x="450" y="238" width="65" height="40" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.4"/>
                <text x="482" y="264" text-anchor="middle" font-family="var(--mono)" font-size="13" font-weight="700" fill="var(--text-bright)">B</text>
                <rect x="515" y="238" width="65" height="40" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.4"/>
                <text x="547" y="264" text-anchor="middle" font-family="var(--mono)" font-size="13" font-weight="700" fill="var(--text-bright)">A</text>
                <text x="650" y="263" font-family="var(--mono)" font-size="10" fill="var(--text-dim)">전체 역순</text>

                <!-- Caption -->
                <text x="370" y="305" text-anchor="middle" font-family="var(--mono)" font-size="10.5" fill="var(--text)">네트워크 순서: A · B · C · D — 장치가 두 16비트 레지스터에 배치하는 네 가지 방식</text>
            </svg>

            <div class="callout-grid loose">
                <div class="callout">
                    <h3>ABCD <span>· 엄격한 Modbus</span></h3>
                    <p>빅 엔디언 워드, 빅 엔디언 바이트입니다. 바이트가 자연스러운 전송 순서대로 두 레지스터에 놓입니다. Modbus "표준"에 가장 가까운 방식으로, 현대의 IP 측 장비와 플랫폼 컨트롤러에서 흔합니다.</p>
                </div>
                <div class="callout">
                    <h3>CDAB <span>· Modicon 워드 스왑</span></h3>
                    <p>리틀 엔디언 워드, 빅 엔디언 바이트입니다. 각 레지스터 안의 바이트는 네트워크 순서이지만 두 레지스터의 순서가 바뀝니다. 기존 Modicon PLC는 내부의 리틀 엔디언 워드 배치를 이 방식으로 통신망에 노출했습니다.</p>
                </div>
                <div class="callout">
                    <h3>BADC <span>· 워드 내 바이트 스왑</span></h3>
                    <p>빅 엔디언 워드, 리틀 엔디언 바이트입니다. 워드 순서는 유지하고 각 워드 안의 바이트 순서를 뒤집습니다. 비교적 드물며 일부 특수 계측기와 오래된 산업 장비에서 보입니다.</p>
                </div>
                <div class="callout">
                    <h3>DCBA <span>· 전체 역순</span></h3>
                    <p>리틀 엔디언 워드, 리틀 엔디언 바이트입니다. 32비트 값 전체의 바이트 순서를 뒤집습니다. 값을 CPU 고유 형식으로 저장하고 그대로 전달하는 x86 기반 장치에서 흔합니다.</p>
                </div>
            </div>

            <p>
                장치가 어느 순서를 사용하는지 확인하려면 예상값을 아는 레지스터 쌍을 고릅니다. 이미 구성된 설정값, 교정 상수, 기준 측정값 등이 좋습니다. 두 레지스터를 읽습니다. 네 가지 방식으로 재구성하면 서로 크게 다른 십진수 값 네 개가 나오며, 그중 하나가 예상값과 일치합니다. 그것이 장치의 순서입니다. <a href="/ko/tools/modbus-register-viewer.html">Modbus 레지스터 뷰어</a> 도구의 32비트 쌍 탭은 바로 이 확인 작업을 위해 네 가지 결과를 나란히 보여 주므로 직접 계산할 필요가 없습니다.
            </p>

            <p>
                장치의 순서를 한 번 확인하면 해당 장치의 모든 32비트 값에 동일하게 적용됩니다. 제조사는 한 제품 안에서 여러 순서를 섞어 쓰지 않습니다. 따라서 레지스터마다 결정하는 일이 아니라 한 번 확인한 뒤 현장 문서에 기록해 두는 일입니다.
            </p>

            <h2 class="subhead" id="scaling">스케일링과 공학 단위</h2>

            <p>
                마지막은 레지스터에 저장된 정수를 단위가 있는 값으로 변환하는 과정이며, Modbus가 의미 정보를 전혀 제공하지 않는 것으로 특히 유명한 부분입니다. <button type="button" data-gloss="holding-register">홀딩 레지스터</button>에는 숫자가 들어가지만, 프로토콜은 그 숫자가 0.1도 단위인지, 백분율에 10을 곱한 값인지, 원시 ADC 카운트인지, 전혀 다른 무엇인지 알지 못합니다. 제조사가 결정하며 제조사 문서만이 그 의미를 알려 줍니다.
            </p>

            <svg class="mb-svg" viewBox="0 0 580 170" role="img"
                 aria-labelledby="mb-scale-title mb-scale-desc">
                <title id="mb-scale-title">원시 레지스터 값에 스케일 계수 적용</title>
                <desc id="mb-scale-desc">왼쪽에서 오른쪽으로 세 위치가 있습니다. 왼쪽 상자에는 원시 레지스터 값 523이 표시됩니다. "× 0.1(문서 기준)"이라는 이름표가 붙은 화살표가 가운데를 지나 오른쪽으로 이어집니다. 오른쪽 상자에는 공학 단위 값인 화씨 52.3도가 표시됩니다. 프로토콜은 원시 정수를 저장하고 단위와 스케일은 제조사 매뉴얼에만 있다는 설명이 있습니다.</desc>

                <!-- Raw value -->
                <rect x="60"  y="50" width="130" height="60" rx="3" fill="var(--surface)" stroke="var(--text-dim)" stroke-width="1.6"/>
                <text x="125" y="43" text-anchor="middle" font-family="var(--mono)" font-size="11" fill="var(--text-dim)">원시 레지스터</text>
                <text x="125" y="88" text-anchor="middle" font-family="var(--mono)" font-size="22" font-weight="700" fill="var(--text-bright)">523</text>

                <!-- Arrow with scale -->
                <line x1="200" y1="80" x2="385" y2="80" stroke="var(--accent)" stroke-width="2"/>
                <polygon points="375,75 385,80 375,85" fill="var(--accent)"/>
                <text x="292" y="71" text-anchor="middle" font-family="var(--mono)" font-size="11.5" fill="var(--accent)">× 0.1</text>
                <text x="292" y="98" text-anchor="middle" font-family="var(--mono)" font-size="10" fill="var(--text-dim)">제조사 문서의 스케일</text>

                <!-- Engineering value -->
                <rect x="390" y="50" width="130" height="60" rx="3" fill="var(--surface)" stroke="var(--accent)" stroke-width="1.8"/>
                <text x="455" y="43" text-anchor="middle" font-family="var(--mono)" font-size="11" fill="var(--text-dim)">공학 단위 값</text>
                <text x="455" y="88" text-anchor="middle" font-family="var(--mono)" font-size="22" font-weight="700" fill="var(--accent)">52.3&nbsp;°F</text>

                <!-- Caption -->
                <text x="290" y="148" text-anchor="middle" font-family="var(--mono)" font-size="10.5" fill="var(--text)">프로토콜은 정수를 저장함 · 단위와 스케일은 매뉴얼에만 있음</text>
            </svg>

            <p>
                알아 두어야 할 패턴은 다음과 같습니다.
            </p>

            <ul>
                <li><strong>암시적 소수점.</strong> 가장 흔한 패턴입니다. 제조사는 정수 레지스터에서 소수점 이하 한 자리나 두 자리를 보존하기 위해 값에 × 10 또는 × 100을 곱해 저장합니다. 읽은 값이 <code>523</code>이고 문서에 <em>스케일 0.1, 단위 °F</em>라고 적혀 있으면 52.3 °F를 뜻합니다. 값 <code>1024</code>에 <em>스케일 0.01</em>을 적용하면 10.24입니다.</li>
                <li><strong>오프셋 + 스케일.</strong> 덜 흔하지만 실제로 사용됩니다. 저장되는 값은 <code>(actual − offset) × scale</code>입니다. 문서에 두 수가 모두 기재되며 둘 다 적용해야 합니다. 교정값을 직접 노출하는 오래된 장비가 이 방식을 사용하는 경향이 있습니다.</li>
                <li><strong>고유 단위.</strong> 일부 값은 문서에 명시된 단위 그대로 저장됩니다. 이벤트 카운터에는 스케일링이 필요하지 않고 정수 백분율 설정값도 대개 마찬가지입니다.</li>
                <li><strong>다중 필드 비트 패킹.</strong> 상태 워드는 하나의 레지스터 비트에 여러 플래그를 묶어 저장할 수 있으며, 문서에 각 비트의 의미가 기재됩니다. Modbus 레지스터 뷰어 도구의 이진수 표시는 이런 값의 해석을 위해 마련되었습니다.</li>
            </ul>

            <p>
                스케일링은 <a href="/ko/education/modbus-basics.html">Modbus 기초</a>에서 설명한 "제조사 문서가 의미를 떠받친다"는 관점이 구체적으로 드러나는 지점입니다. 스케일 정보가 없는 원시 레지스터는 의미가 없으며, <em>잘못된</em> 스케일로 읽은 레지스터는 의미가 없는 것보다 더 위험합니다. 대표적인 실패 사례는 실제로는 부호 있고 스케일링된 레지스터를 부호 없는 레지스터로 처리하는 것입니다. 온도가 <code>6553.5</code>(원시값 <code>65535</code>를 0.1로 스케일링)로 표시되지만 실제로는 <code>−0.1</code>(원시값 <code>−1</code>을 부호 있는 값으로 읽고 0.1로 스케일링)입니다. 잘못된 숫자도 경보 없이 기록될 만큼 그럴듯해 보이지만, 실제 값은 센서 측정 범위의 하한에 있습니다. 두 해석 방식이 모두 올바르게 선택되어야 합니다.
            </p>

            <h2 class="subhead">이 페이지에서 다루지 않은 내용</h2>

            <p>
                다음 두 주제는 의도적으로 범위에서 제외했습니다.
            </p>

            <ul>
                <li><strong>통신 회선상의 Modbus RTU</strong> — RS-485 멀티드롭 배선, 보드레이트, 패리티, 2바이트 CRC 계산, 문자 간 프레이밍 타임아웃입니다. 대부분의 BMS 기술자는 시운전 때만 이 계층을 다룹니다. 수요가 있다면 세 번째 Modbus 페이지에서 다룰 수 있습니다.</li>
                <li><strong>연계 과정</strong> — Niagara 게이트웨이나 EBO 필드 컨트롤러가 Modbus 포인트를 BAS 객체 공간에 매핑하는 방법, 폴링 주기 설정 방법, 오래된 데이터 플래그가 전파되는 방법입니다. 이 내용은 플랫폼에 특화되어 있으므로 이곳이 아니라 향후 Niagara/EBO 페이지에서 다루는 것이 적합합니다.</li>
            </ul>

            <p>
                두 페이지에서 장치 주소, 올바른 기능 코드, 올바른 레지스터, 올바른 부호 해석, 올바른 바이트 순서, 공학 단위로 변환하는 올바른 스케일까지 모두 다루었습니다. 이것이 처음부터 끝까지의 BMS 연계 순환 과정이며, 제조사의 Modbus 표를 읽고 구성을 작성하고 그래픽의 숫자를 신뢰하기에 충분합니다. 실무자용 대화형 기능인 부호 있음/없음 전환, 네 가지 순서 비교, 십진수/16진수/이진수 표시는 한 번의 클릭으로 열 수 있는 <a href="/ko/tools/modbus-register-viewer.html">Modbus 레지스터 뷰어</a> 도구에 있습니다.
            </p>

        </div>
    </div>

    {{ relatedLinks({
        tools: [
            {href: '/ko/tools/modbus-register-viewer.html', label: 'Modbus 레지스터 뷰어'},
            {href: '/ko/tools/modbus-functions.html', label: 'Modbus 기능 코드 및 CRC'}
        ],
        lessons: [
            {href: '/ko/education/modbus-basics.html', label: 'Modbus 기초'},
            {href: '/ko/education/bacnet-vs-modbus.html', label: 'BACnet과 Modbus 비교'}
        ],
        quizzes: [
            {href: '/ko/practice/modbus-decoding.html', label: 'Modbus 디코딩'}
        ]
    }) }}

    <a class="back-link" href="/ko/education/">← 학습 자료로 돌아가기</a>

</main>
{% endblock %}
